<main>
<h2>Summary</h2>
  <div class="inset-column">
    <dl class="lcds-description-list--grid">
            <dt class="cell-1_1">Company Announcement Date:</dt>
             <dd class="cell-2_1"><time datetime="2026-10-05T23:27:00Z">October 05, 2026</time>
</dd>
                          <dt class="cell-1_2">FDA Publish Date:</dt>
               <dd class="cell-2_2"><time datetime="2026-10-06T04:00:00Z">October 06, 2026</time>
</dd>
                                    <dt class="cell-1_3">Product Type:</dt>
              <dd class="cell-2_3">Medical Devices
                          </dd>
                          <dt class="cell-1_4">Reason for Announcement:</dt>
              <dd class="cell-2_4">
  <div class="field field--name-field-recall-reason-description field--type-string field--label-above">
    <div class="field--label">Recall Reason Description</div>
              <div class="field--item">Software issue may cause a glucose result to be associated to the wrong patient</div>
          </div>
</dd>
            <dt class="cell-1_5">Company Name:</dt>
              <dd class="cell-2_5">Nova Biomedical</dd>
            <dt class="cell-1_6">Brand Name:</dt>
              <dd class="cell-2_6">
  <div class="field field--name-field-brand-name field--type-entity-reference field--label-inline">
    <div class="field--label">Brand Name(s)</div>
          <div class="field--items">
              <div class="field--item">Nova Biomedical StatStrip</div>
              </div>
      </div>
</dd>
            <dt class="cell-1_7">Product Description:</dt>
              <dd class="cell-2_7">
  <div class="field field--name-field-product-description field--type-string field--label-above">
    <div class="field--label">Product Description</div>
          <div class="field--items">
              <div class="field--item">StatStrip Glucose Hospital Meter System</div>
              </div>
      </div>
</dd>
        </dl>
      </div>
<hr>
  <h2 id="recall-announcement">Company Announcement</h2>
<p><strong>WALTHAM, Mass., October 5, 2026 </strong>– Nova Biomedical initiated a global Medical Device Correction on July 24, 2026, for the StatStrip® Glucose Hospital Meter System due to a software issue that may cause a glucose result to be associated with the wrong patient. When a patient ID barcode is scanned, prior patient information may remain on the meter screen, which if accepted, will lead to glucose result being assigned to the wrong patient’s medical record. If not recognized, healthcare providers may make clinical decisions based on another patient’s glucose result, potentially leading to delayed treatment, unnecessary treatment (including inappropriate insulin administration), and/or failure to treat the intended patient. The severity of harm depends on the patient’s actual glucose status and clinical condition.</p><p>This issue only applies to the most recent model of the StatStrip Glucose Hospital Meter System, commonly referred to as the “Gen 2.0” model. This issue does not affect previously released models of the StatStrip Glucose Hospital Meter system, commonly referred to as the “Gen 1.0”, “Gen 1.75”,” “Gen 1.86”, or “Gen 1.87” StatStrip Glucose Hospital Meter systems.</p><p>On July 17, 2026, prior to the recall initiation, Nova Biomedical received one (1) report of an adverse event (AE) in the U.S. (none outside of the U.S.) associated with this issue. This AE involved inappropriate insulin administration to a patient based on a different patient's glucose results. No serious adverse events related to this issue have been reported. Affected products. This recall applies to all serial numbers of the products listed below:</p><div class="inset-column"><div class="table-responsive"><table class="table table-bordered table-striped table-condensed"><thead><tr><th scope="col"><p class="text-align-center"><strong>Nova part</strong><br><strong>number</strong></p></th><th scope="col"><p class="text-align-center"><strong>Product description</strong></p></th><th scope="col"><p class="text-align-center"><strong>Device identifier</strong><br><strong>(UDI)</strong></p></th><th scope="col"><p class="text-align-center"><strong>Distribution</strong></p></th></tr></thead><tbody><tr><td><p class="text-align-center">63685</p></td><td><p class="text-align-center">StatStrip Glucose Hospital Meter System</p></td><td><p class="text-align-center">00385480636858</p></td><td><p class="text-align-center">U.S., Global</p></td></tr><tr><td><p class="text-align-center">66739</p></td><td><p class="text-align-center">StatStrip Glucose Hospital Meter System (Multipack)</p></td><td><p class="text-align-center">00385480636858</p></td><td><p class="text-align-center">U.S., Global</p></td></tr><tr><td><p class="text-align-center">63683</p></td><td><p class="text-align-center">StatStrip Glucose and β-Ketone Meter</p></td><td><p class="text-align-center">00385480636834</p></td><td><p class="text-align-center">Global (excluding U.S.)</p></td></tr><tr><td><p class="text-align-center">63726</p></td><td><p class="text-align-center">StatStrip Glucose and β-Ketone Meter</p></td><td><p class="text-align-center">00385480637268</p></td><td><p class="text-align-center">Japan</p></td></tr><tr><td><p class="text-align-center">63910</p></td><td><p class="text-align-center">StatStrip Glucose and β-Ketone Meter (UK/Canada version)</p></td><td><p class="text-align-center">00385480639101</p></td><td><p class="text-align-center">Global (excluding U.S.)</p></td></tr><tr><td><p class="text-align-center">66249</p></td><td><p class="text-align-center">StatStrip Glucose and β-Ketone Meter (Rilibäk)</p></td><td><p class="text-align-center">00385480664295</p></td><td><p class="text-align-center">Germany</p></td></tr></tbody></table></div></div><p>As a precautionary measure, Nova has implemented a shipment hold on all StatStrip Glucose Hospital Meter Systems while corrective actions are being developed and validated. Efforts are underway for the verification and validation of a software update to address this issue. Nova intends to roll out the software update in November 2026 in a phased manner. This will include measures to mitigate the issues related to the recall, as well as other non-safety-related improvements.</p><p>While this software update will mitigate known contributing factors associated with the recall, Nova will continue to monitor the performance of the StatStrip Hospital Glucose System and evaluate opportunities for additional improvements as appropriate.</p><p>While working on resolution to the patient ID issue, Nova is providing the following recommendations to end users:</p><ul><li>To mitigate the risk of glucose results being assigned to the wrong patient’s medical record, Nova recommends the use of patient validation and operator log o software configurations available in current Statstrip Glucose Hospital meter system and NovaNet middleware.</li><li>After every barcode scan, verify on the device that the patient ID displayed is for the patient currently being tested. Confirm that the patient name, date of birth, and other identifying information shown on the Confirm Patient ID screen correspond to the patient whose sample is being collected before pressing Accept. When the glucose result populates on the device after testing is complete, verify again that the patient ID displayed on the result screen belongs to the patient currently being tested. Do not assume that the patient ID displayed at the time of result is the same as the one verified at the time of scanning.</li><li>If any glucose level is assigned to the incorrect patient, immediately notify your administrator. If you do not have an alternative device, you must continue to follow these mitigation steps until the software fix becomes available. If you have an alternative device, you should stop using the affected device.</li></ul><p>More information about the Global Medical Device Correction for the StatStrip® Glucose Hospital Meter System, including detailed instructions for customers or individuals with an affected StatStrip meter can be found on the Nova Biomedical website here: <a href="https://www.novabiomedical.com/statstrip-global-medical-device-correction/">https://www.novabiomedical.com/statstrip-global-medical-device-correction/</a>.</p><p><strong>Customer support.</strong> Customers in the United States may contact Nova Biomedical Technical Support at 1-800-545-6682. Customers in Canada may call 1-800-263-5999. Technical Support is available 24 hours a day, 7 days a week, 365 days a year. Customers outside the United States or Canada should contact their authorized Nova Biomedical distributor or local sales representative.</p><p><strong>Reporting Adverse Events:</strong></p><p>Healthcare professionals and customers should report adverse events or product quality problems associated with these devices to Nova Biomedical. Adverse events may also be reported to the FDA MedWatch Adverse Event Reporting Program in accordance with FDA instructions.</p><ul><li>Online: <a href="https://www.fda.gov/safety/medwatch-fda-safety-information-and-adverseevent-reporting-program">https://www.fda.gov/safety/medwatch-fda-safety-information-and-adverseevent-reporting-program</a></li><li>Mail or Fax: Download forms online: <a href="https://www.fda.gov/safety/medical-productsafety-information/medwatch-forms-fda-safety-reporting">https://www.fda.gov/safety/medical-productsafety-information/medwatch-forms-fda-safety-reporting</a> or call the MedWatch Safety Reporting Hotline at1-800-332-1088 to request a form. Mail or fax the form to the FDA contact information provided on the form.</li></ul><p class="text-align-center">###</p><p><strong>About Nova Biomedical</strong></p><p>Nova Biomedical develops measurement technologies that give scientists and healthcare professionals the information they need to make critical decisions. The company’s clinical business develops diagnostic technologies for hospital laboratories, critical care, point-of-care, and other patient-care settings. Its portfolio includes whole-blood analysis, glucose and ketone testing, osmolality, cerebrospinal fluid cell counting, and liquid-handling verification, helping healthcare teams obtain reliable results quickly and make informed treatment decisions. Headquartered in Waltham, Massachusetts, Nova Biomedical serves customers in more than 120 countries. For more information, visit <a href="https://www.novabiomedical.com/">novabiomedical.com</a>.</p>
<div class="inset-column">
      <hr>
    </main>
